<!DOCTYPE html><html lang="he" dir="rtl"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>לוחות חשמל והארקה</title><style>*{box-sizing:border-box;margin:0;padding:0}body{font-family:Arial,Helvetica,sans-serif;background:#f5f5f5;color:#1a1a1a;direction:rtl;line-height:1.6}.page{max-width:820px;margin:20px auto;background:#fff;border:2px solid #b7950b;border-radius:8px;overflow:hidden}.header{background:#b7950b;color:#fff;padding:20px 26px;display:flex;justify-content:space-between;align-items:center}.header h1{font-size:20px;font-weight:bold}.header p{font-size:12px;opacity:.85;margin-top:4px}.body{padding:22px 26px}.sec{margin-bottom:20px}.sec-title{font-size:14px;font-weight:bold;color:#b7950b;border-bottom:2px solid #b7950b;padding-bottom:5px;margin-bottom:10px}.sec p,.sec li{font-size:13px;color:#333}.sec ul,.sec ol{padding-right:20px;margin-top:6px}.sec li{margin-bottom:5px}.checklist{border:1px solid #e5e7eb;border-radius:6px;overflow:hidden;margin-top:6px}.check-row{display:flex;align-items:flex-start;gap:10px;padding:9px 14px;border-bottom:1px solid #f3f4f6;font-size:13px}.check-row:last-child{border-bottom:none}.check-row:nth-child(even){background:#fafafa}.check-row input{width:16px;height:16px;flex-shrink:0;margin-top:2px}.warn{background:#fef2f2;border-right:3px solid #dc2626;padding:8px 12px;border-radius:4px;font-size:12.5px;margin-bottom:6px;color:#7f1d1d}.note{background:#fffbeb;border-right:3px solid #d97706;padding:8px 12px;border-radius:4px;font-size:12.5px;color:#78350f}.sig-grid{display:grid;grid-template-columns:1fr 1fr;gap:16px;margin-top:4px}.sig-box{border:1px solid #bbb;border-radius:6px;padding:12px;text-align:center}.sig-label{font-size:11px;font-weight:bold;color:#555;margin-bottom:6px}.sig-line{border-bottom:1px solid #999;height:38px;margin-bottom:6px}.sig-name{font-size:10px;color:#777}.print-btn{display:block;margin:0 auto 20px;padding:10px 32px;background:#b7950b;color:#fff;border:none;border-radius:6px;font-size:14px;font-weight:bold;cursor:pointer}@media print{body{background:#fff}.page{border:none;margin:0;border-radius:0}.print-btn{display:none}}</style></head>
<body><div class="page">
  <div class="header"><div><h1>🔌 לוחות חשמל והארקה</h1><p>Electrical Panels &amp; Grounding</p></div><div style="font-size:36px">🔌</div></div>
  <div class="body">
    <div class="sec"><div class="sec-title">🎯 מטרה ותחולה</div> <p>נוהל זה מגדיר את דרישות הבטיחות ללוחות החשמל ולמערך ההארקה באתר, במטרה למנוע התחשמלות, שריפות חשמל וקצרים. הוא עוסק בסגירה וסימון נכון של לוחות, בקיום מפסקי מגן לזרם דלף (פחת / RCD-GFCI), באיסור חיבורים זמניים מאולתרים ובתקינות מערך ההארקה ומוט ההארקה הראשי. התחולה על כל לוח חשמל ראשי, משני ולוחות חלוקה זמניים, בכל מבני האתר ובשטחי הביצוע.</p></div>
    <div class="sec"><div class="sec-title">⚖️ בסיס חוקי ותקינה</div> <ul>
      <li>חוק החשמל, התשי"ד-1954 ותקנותיו.</li>
      <li>תקנות החשמל (הארקות ואמצעי הגנה בפני חשמול במתח עד 1000 וולט).</li>
      <li>תקנות החשמל (התקנת מפסקי מגן הפועלים בזרם דלף — פחת).</li>
      <li>ת"י 61439 — לוחות מיתוג ובקרה למתח נמוך.</li>
      <li>תקנות הבטיחות בעבודה (חשמל) — דרישות לוח חשמל באתר בנייה.</li>
    </ul></div>
    <div class="sec"><div class="sec-title">📋 שלבי ביצוע מפורטים</div> <ol>
      <li>ודא שכל לוח חשמל סגור בדלת/מכסה, נעול, ומסומן בשילוט "סכנת חשמל" ובמספר זיהוי.</li>
      <li>סמן בלוח כל מעגל/מאמ"ת בתווית ברורה המציינת את הציוד שהוא מזין.</li>
      <li>ודא קיום מפסק פחת (RCD/GFCI) ברגישות 30mA לכל מעגלי שקעים וציוד נייד.</li>
      <li>בצע בדיקת לחצן הבדיקה (Test) של מפסק הפחת ובדיקת ניתוק בפועל בעת דלף.</li>
      <li>ודא העדר חיבורים זמניים, מאריכים בתוך הלוח או מהדקים מאולתרים — כל חיבור מבוצע במהדק תקני.</li>
      <li>בדוק רציפות מערך ההארקה: חיבור גוף הלוח, השקעים והציוד למוליך הארקה.</li>
      <li>ודא תקינות מוט ההארקה הראשי ומדידת התנגדות הארקה תקינה ע"י חשמלאי בודק.</li>
      <li>שמור מרווח גישה חופשי של 1 מ' לפחות לפני הלוח ואסור אחסון לפניו.</li>
    </ol></div>
    <div class="sec"><div class="sec-title">👥 תפקידים ואחריות</div> <ul>
      <li><b>חשמלאי מוסמך/בודק</b> — מבצע בדיקות הארקה, פחת ותקינות הלוחות.</li>
      <li><b>ממונה בטיחות</b> — מוודא סגירה, שילוט ואיסור חיבורים זמניים.</li>
      <li><b>מנהל עבודה</b> — מוודא גישה חופשית ללוחות ודיווח על תקלות.</li>
      <li><b>כל עובד</b> — אינו פותח לוח חשמל ואינו מבצע חיבורים מאולתרים.</li>
    </ul></div>
    <div class="sec"><div class="sec-title">🦺 ציוד ואמצעים נדרשים</div> <ul>
      <li>לוחות חשמל בעלי דרגת הגנה IP מתאימה, ניתנים לנעילה.</li>
      <li>מפסקי פחת (RCD/GFCI) ברגישות 30mA.</li>
      <li>מוליכי הארקה, פס השוואת פוטנציאלים ומוט הארקה ראשי.</li>
      <li>מכשיר מדידת התנגדות הארקה (Loop/Earth tester).</li>
      <li>שילוט "סכנת חשמל" ותוויות סימון מעגלים.</li>
    </ul></div>
    <div class="sec"><div class="sec-title">☑️ צ'קליסט אימות</div> <div class="checklist">
      <label class="check-row"><input type="checkbox"> כל הלוחות סגורים, נעולים ומסומנים בשילוט "סכנת חשמל".</label>
      <label class="check-row"><input type="checkbox"> כל מעגל/מאמ"ת מסומן בתווית המציינת את הציוד שהוא מזין.</label>
      <label class="check-row"><input type="checkbox"> מפסק פחת 30mA מותקן בכל מעגלי השקעים והציוד הנייד.</label>
      <label class="check-row"><input type="checkbox"> לחצן הבדיקה של הפחת נבדק והפחת מנתק בפועל.</label>
      <label class="check-row"><input type="checkbox"> אין חיבורים זמניים, מאריכים פנימיים או מהדקים מאולתרים בלוח.</label>
      <label class="check-row"><input type="checkbox"> מערך ההארקה רציף ומוט ההארקה הראשי תקין במדידה.</label>
      <label class="check-row"><input type="checkbox"> נשמר מרווח גישה חופשי של 1 מ' לפני כל לוח.</label>
    </div></div>
    <div class="sec"><div class="sec-title">⛔ כשלים נפוצים</div>
      <div class="warn">לוח חשמל פתוח/ללא מכסה בשטח רטוב או נגיש לכל — סכנת התחשמלות ישירה.</div>
      <div class="warn">מפסק פחת תקול או מנוטרל ("קופץ אז ניתקנו אותו") — ביטול ההגנה מפני זרם דלף קטלני.</div>
      <div class="warn">חיבורים זמניים ומאריכים מאולתרים בתוך הלוח — מקור לקצר, חימום יתר ושריפה.</div>
      <div class="warn">מערך הארקה מנותק או מוט הארקה חסר — גוף ציוד תחת מתח ללא הגנה.</div>
    </div>
    <div class="sec"><div class="sec-title">✍️ אישור וחתימות</div>
      <div class="sig-grid">
        <div class="sig-box"><div class="sig-label">ממונה בטיחות</div><div class="sig-line"></div><div class="sig-name">שם / תאריך / חתימה</div></div>
        <div class="sig-box"><div class="sig-label">מנהל עבודה</div><div class="sig-line"></div><div class="sig-name">שם / תאריך / חתימה</div></div>
      </div>
    </div>
  </div>
</div><br><button class="print-btn" onclick="window.print()">🖨️ הדפס</button></body></html>